% ============================================================
%  Anexo D: evidencia del banco de pruebas
%  Archivos en Documentation/evidencia_banco y Documentation/figuras
% ============================================================
\section{Evidencia del banco de pruebas}
\label{anx:evidencia}

Este anexo reúne la evidencia de las pruebas realizadas entre el 1 y el 18 de
noviembre de 2026. Los archivos se encuentran en el repositorio del proyecto,
en la carpeta \texttt{Documentation/evidencia\_banco}.

\subsection{Esquemas de conexión}

\begin{figure}[htbp]
    \centering
    \includegraphics[width=0.9\linewidth]{mapa_cableado_esquema.jpg}
    \caption{Esquema de cableado original del dispositivo.}
    \label{fig:mapa_cableado_esquema}
\end{figure}

\begin{figure}[htbp]
    \centering
    \includegraphics[width=\linewidth]{mapa_cableado.pdf}
    \caption{Versión ilustrada del esquema de cableado.}
    \label{fig:mapa_cableado}
\end{figure}

\subsection{Fotografías}

\begin{figure}[htbp]
    \centering
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {01_esp32_pines_uart2_gpio16_17.jpg}
        \caption{ESP32 con el medidor en GPIO16 y GPIO17.}
    \end{subfigure}\hfill
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {02_pzem_conector_senal_gnd_tx_rx_vcc.jpg}
        \caption{Conector de señal del PZEM-004T.}
    \end{subfigure}\\[1em]
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {03_pzem004t_v4_placa_y_bornes.jpg}
        \caption{PZEM-004T v4.0 y bornera de potencia.}
    \end{subfigure}\hfill
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {08_varistor_zov_10d431k.jpg}
        \caption{Varistor 10D431K en la bobina del contactor.}
    \end{subfigure}
    \caption{Electrónica de medición y control del banco.}
    \label{fig:fotos_medicion}
\end{figure}

\begin{figure}[htbp]
    \centering
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {04_contactor_chint_nxc12m22_frente.jpg}
        \caption{Contactor CHINT NXC-12M/22.}
    \end{subfigure}\hfill
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {05_contactor_chint_etiqueta_bobina_220v.jpg}
        \caption{Datos del contactor y de su bobina.}
    \end{subfigure}\\[1em]
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {07_portafusible_panel.jpg}
        \caption{Portafusibles de panel.}
    \end{subfigure}\hfill
    \begin{subfigure}[b]{0.48\linewidth}
        \centering
        \includegraphics[width=\linewidth,height=5.5cm,keepaspectratio]%
            {06_termomagnetica_interelec_c25.jpg}
        \caption{Termomagnética C25 (no apta como protección del banco).}
    \end{subfigure}
    \caption{Conmutación y protecciones del banco.}
    \label{fig:fotos_potencia}
\end{figure}

\subsection{Registro de hallazgos}

La Tabla~\ref{tab:hallazgos} resume los hallazgos principales y su resolución.

\begin{longtable}{@{} p{4.2cm} p{5.3cm} p{5.3cm} @{}}
\caption{Hallazgos principales y su resolución}\label{tab:hallazgos}\\
\toprule
\textbf{Hallazgo} & \textbf{Causa} & \textbf{Resolución} \\
\midrule
\endfirsthead
\toprule
\textbf{Hallazgo} & \textbf{Causa} & \textbf{Resolución} \\
\midrule
\endhead
\multicolumn{3}{@{}l}{\textit{Normativos}} \\
Rigidez evaluada solo por tensión
  & Los \SI{50}{\milli\ampere} de la fuente se tomaron como límite
  & Criterio del Anexo~A.2: corriente $\leq$ \SI{5}{\milli\ampere} con la
    tensión de ensayo aplicada \\
Fuga pasiva con límite fijo de \SI{1500}{\micro\ampere}
  & Se usaba siempre el límite duplicado
  & \SI{750}{\micro\ampere}; \SI{1500}{\micro\ampere} solo con condición de
    duplicación (16.2) \\
Puesta a tierra con límite único
  & Sin distinguir cable fijo ni controlar la corriente
  & \SI{200}{\milli\ohm} o \SI{100}{\milli\ohm} con corriente
    $\geq$ \SI{10}{\ampere} (A.1) \\
Consumo con porcentajes fijos
  & Tolerancia única para todos los aparatos
  & Tablas~1 y~2 según tipo y potencia nominal \\
\midrule
\multicolumn{3}{@{}l}{\textit{Hardware}} \\
ESP32 no detectado
  & Cable USB solo de carga; faltaba el controlador CP210x
  & Cambio de cable e instalación del controlador \\
ESP32 no respondía
  & Firmware de fábrica (comandos AT)
  & Firmware propio \\
Bucle de arranque del ESP32
  & Medidor en el puerto del USB y alimentado con \SI{5}{\volt}
  & Medidor en GPIO16/17 alimentado con \SI{3,3}{\volt} \\
Bornes del medidor sin identificar
  & Bornera sin serigrafía
  & Identificación por resistencia con multímetro \\
Desconexión de la placa de relés
  & Interferencia al abrir el contactor con carga con motor
  & Software tolerante con falla segura y varistor en la bobina (mitigado) \\
Medidor sin resolución para fuga
  & Umbral de arranque de unos \SI{20}{\milli\ampere}
  & Requiere versión de \SI{10}{\ampere} y red IEC~60990 (pendiente) \\
\midrule
\multicolumn{3}{@{}l}{\textit{Software}} \\
Interfaz sin lógica
  & Ventana principal en estado de esqueleto
  & Integración de las ocho pestañas \\
Integración continua sin pruebas
  & Configuración sin las dependencias de desarrollo
  & Flujo corregido; 62 errores de estilo resueltos \\
Correcciones de calibración sin efecto
  & Nunca se aplicaban a las lecturas
  & Aplicadas a todas las lecturas \\
Consumo subestimado \SI{27}{\percent}
  & Lecturas del transitorio de cierre en el promedio
  & Descarte de lecturas de estabilización \\
Credenciales de fábrica en la API
  & Contraseña en texto plano
  & Hash PBKDF2-SHA256 y rechazo de credenciales de fábrica \\
Fuga sin medidor: NO EJECUTADO
  & Lectura fallida sin veredicto
  & Lectura fallida = FALLA en ensayos de seguridad \\
\bottomrule
\end{longtable}

\subsection{Datos, scripts y control de versiones}

\begin{itemize}
    \item \texttt{datos/banco\_pruebas\_2026-11-17.db}: base de datos de la prueba
          de punta a punta (16 ensayos y 10 muestras de perfil de consumo).
    \item \texttt{datos/exportacion\_historial\_2026-11-17.xlsx}: exportación
          generada por la aplicación.
    \item \texttt{datos/notebook\_comandos\_con\_salidas.ipynb}: lecturas del
          ventilador y del soldador del 15/11.
    \item \texttt{scripts\_prueba/}: scripts que operan la aplicación real con el
          hardware real.
    \item Repositorio \url{https://github.com/vivadig/SoftwareParaEnsayosDeSeguridadElectricaPortatil}:
          las solicitudes de cambio \#1 a \#19 describen cada modificación y las
          pruebas realizadas.
\end{itemize}
